<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>全屋水电与弱电设计 · R1</title><meta name="description" content="基于既有全屋定制方案的水电与弱电设计。分层点位、负荷情景、回路、网络、给排水和施工前会审清单。"><link rel="icon" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Crect width='32' height='32' rx='5' fill='%23185a7d'/%3E%3Cpath d='M7 24V9h8v8h10M15 9h10v15' fill='none' stroke='white' stroke-width='3'/%3E%3C/svg%3E"><link rel="stylesheet" href="style.css"><script defer src="data.js"></script><script defer src="app.js"></script></head>
<body><a class="skip" href="#main">跳到内容</a>
<header><div class="identity"><span class="mark">MEP</span><div><h1>全屋水电与弱电</h1><p>方案深化 R1 · 2026.10.01</p></div></div><a class="pdf-link" href="mep-design-r1.pdf" target="_blank" rel="noopener">阅读设计图册 <span>56页 PDF</span></a></header>
<div class="boundary"><strong>施工前须会审</strong><span>基于参考模型，尚未现场复尺。点位、容量、湿区分区与原管线需确认；本册不是签章施工图。</span></div>
<nav aria-label="设计内容"><button class="tab active" data-tab="plan" aria-pressed="true">点位平面</button><button class="tab" data-tab="power" aria-pressed="false">配电与负荷</button><button class="tab" data-tab="systems" aria-pressed="false">水路与弱电</button><button class="tab" data-tab="review" aria-pressed="false">会审与验收</button><button class="tab" data-tab="book" aria-pressed="false">图册与依据</button></nav>
<main id="main">
<section id="tab-elevations" class="tab-panel" hidden><div class="section-title"><h2>立面与垂直标高 · R1.1 增补</h2><p>完成地面 FFL = ±0.000；单位 mm。尺寸量至接口中心，设备上下缘另标。候选范围不等于中值已定；横向分组示意，不可按图量取。</p></div><div class="elevation-toolbar"><label for="elevation-select">选择空间 / 立面</label><select id="elevation-select"></select><button id="elevation-zoom" aria-pressed="false">放大图纸</button><a id="elevation-pdf" target="_blank" rel="noopener">打开本张 PDF</a></div><div class="elevation-layout"><div class="elevation-scroll" tabindex="0" aria-label="立面图，放大后可横向滚动"><div id="elevation-drawing"></div></div><aside><h3 id="elevation-title"></h3><p id="elevation-note" class="warning"></p><p id="elevation-pending"></p><h3>关联点位 / 查看平面</h3><div id="elevation-points" class="elevation-points"></div></aside></div><details class="height-rules"><summary>标高基准、顶面点位与待实测剖面</summary><div id="height-rules"></div></details></section>
<section id="tab-plan" class="tab-panel"><div class="workspace">
<aside class="filters"><h2>选择设计图层</h2><label for="system">专业系统</label><select id="system"></select><label for="room">房间</label><select id="room"></select><label for="query">点位查找</label><input id="query" type="search" placeholder="编号、设备或回路，例如 E14"><label for="status">实施状态</label><select id="status"><option value="all">所有状态</option><option>推荐</option><option>条件</option><option>待核</option><option>仅预留</option></select><div class="filter-summary" aria-live="polite" id="filter-summary"></div><div id="point-list" class="point-list" aria-label="点位列表"></div><button id="clear-filters" class="secondary">重置筛选</button></aside>
<div class="drawing-panel"><div class="drawing-head"><div><h2 id="drawing-title">电源点位</h2><p>点击点位或列表查看标高、回路与条件</p></div><button id="labels" aria-pressed="true" class="secondary">编号开</button></div><div class="plan-stage" id="plan-stage"><svg id="plan-svg" viewBox="0 0 900 1100" aria-label="水电点位交互平面图"><g id="base"></g><g id="markers"></g></svg></div><div class="drawing-tools" aria-label="平面缩放和定位"><button id="zoom-in" aria-label="放大平面">＋</button><button id="zoom-out" aria-label="缩小平面">−</button><button id="fit">全图定位</button><button id="pan-left" aria-label="平面向左平移">左</button><button id="pan-right" aria-label="平面向右平移">右</button><button id="pan-up" aria-label="平面向上平移">上</button><button id="pan-down" aria-label="平面向下平移">下</button></div><p class="drawing-foot">单指拖动 · 双指缩放 · 也可使用按钮。实心为推荐，空心为条件/待核/预留。示意不按比例量取。</p></div>
<aside class="point-detail" id="point-detail" aria-live="polite"><h2>选择一个点位</h2></aside>
</div></section>
<section id="tab-power" class="tab-panel" hidden><div class="section-title"><h2>容量先确认，回路再定型</h2><p>20路功能候选 + 2路未通电备用。32.8 kW 是分项规划假设合计，不是需要同时开启的功率。</p></div><div class="load-layout"><div class="load-controls"><label for="scenario">用电情景</label><select id="scenario"></select><label for="supply">入户容量情景（不代表已获批）</label><select id="supply"><option value="0">尚未核实</option><option value="40">40 A</option><option value="50">50 A</option><option value="63">63 A</option></select><div class="load-result" id="load-result" aria-live="polite"></div><p class="small">按单相220V、功率因数0.95估算；85%参考线用于留15%使用余量，并非规范降额系数。以实际铭牌、批准容量和专业计算为准。</p></div><div><h3>当前同时负荷假设</h3><p class="small">可调整各回路 kW，探索错峰效果。改动仅用于试算，不改变正式方案。</p><div id="load-inputs" class="load-inputs"></div></div></div><h3>回路与保护候选</h3><p>铜线截面须校核穿管成束、温升、压降、短路和自动切断；不按表直接购买空开。</p><div class="table-wrap"><table><thead><tr><th>回路</th><th>用途</th><th>kW假设</th><th>铜线初选 mm²</th><th>保护候选</th><th>条件</th></tr></thead><tbody id="circuits"></tbody></table></div><div id="power-notes" class="notes"></div></section>
<section id="tab-systems" class="tab-panel" hidden><div class="section-title"><h2>水路、网络与本地控制</h2><p>系统关系是连接逻辑，不是已查明的埋墙走向。原箱阀和立管位置未核实。</p></div><div class="system-grid"><article><h3>冷热水关系</h3><ol class="flow"><li>原表后总阀 W01 <small>原位置、压力与口径待测</small></li><li>厨房 / 卫浴冷水支路 <small>每台器具独立可达关断阀</small></li><li>燃气热水器 W02 / W03 <small>热水仅供应双槽、台盆与淋浴</small></li><li>阳台洗衣 W13 为条件项 <small>先确认合法污废水接口，再接给水</small></li></ol><p class="warning">雨水、污废水、空调冷凝水不能混接。机器人自动上下水不在本期接管范围。</p></article><article><h3>有线网络拓扑</h3><ol class="flow"><li>运营商光纤 → ONT光猫</li><li>路由器 WAN → LAN交换机</li><li>12口配线架 → 9根Cat6A <small>电视2 / 主卧2 / 次卧2 / 公共AP1 / 卧室AP备用1 / 门铃备用1</small></li><li>16口交换机按需启用 <small>PoE峰值预算、UPS散热及IPTV按实测/运营商要求</small></li></ol><p class="warning">R1玄关柜约320外深不能容纳400深标准设备箱。改薄型设备格或另选可达位置，不挤占入户。</p></article></div><div id="system-notes" class="notes"></div></section>
<section id="tab-review" class="tab-panel" hidden><div class="section-title"><h2>开槽前确认，封板前验收</h2><p>勾选是本机备忘，不等于专业签字或施工许可；不会上传到服务器。</p></div><div class="review-top"><p id="review-count" aria-live="polite"></p><button id="export-review" class="secondary">导出本机核对记录</button></div><h3>施工前停点</h3><div id="gates" class="check-list"></div><h3>施工与验收记录</h3><div id="acceptance" class="check-list"></div></section>
<section id="tab-book" class="tab-panel" hidden><div class="section-title"><h2>独立设计图册与依据</h2><p>按总说明、平面、系统、节点、验收、点位表与依据的专业顺序编排。网页和PDF共享同一数据。</p></div><div class="book-actions"><a class="primary" href="mep-design-r1.pdf" download="全屋水电与弱电方案设计交付册-R1.pdf">下载完整 PDF</a><a class="secondary" href="../cabinet-r3/?book=r4" target="_blank" rel="noopener">查看原定制方案</a></div><div class="table-wrap"><table><thead><tr><th>图号</th><th>图纸名称</th><th>页码</th></tr></thead><tbody id="book-index"></tbody></table></div><h3>依据与核验状态</h3><div id="sources" class="notes"></div></section>
</main><footer>未来的家 · 机电专项 R1 <span>公开版不含家庭身份信息、原始会话和设备密码。仅发布本次设计成果。</span></footer><noscript>交互需要JavaScript。请直接<a href="mep-design-r1.pdf">下载完整PDF设计图册</a>阅读全部内容。</noscript></body></html>
